<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<title>Cleaning, Sterilization and Care of Surgical Instruments</title>
<meta name="description" content="A step-by-step guide to reprocessing reusable surgical instruments: point-of-use care, cleaning, inspection, lubrication, sterilization and storage, plus how to deal with stains and rust.">
<meta name="slug" content="surgical-instrument-cleaning-sterilization-care">
<meta name="category" content="Instrument Guides">
<meta name="tags" content="instrument care, sterilization, cleaning, autoclave, maintenance">
</head>
<body>
<article>
<h1>Cleaning, Sterilization and Care of Surgical Instruments</h1>

<p>A well-made stainless steel instrument can stay in service for many years, but only if it is reprocessed correctly after every use. Most instrument damage, such as stains, rust, stiff joints and blunt edges, is caused by how instruments are handled, cleaned and dried, not by the procedure itself. This guide walks through each step of the cycle and the habits that make instruments last.</p>

<div class="gs-callout">
<p class="gs-callout__title">Before you start</p>
<p>Always follow the manufacturer's instructions for use (IFU) for each instrument, and your facility's protocols and local guidance (for example AAMI ST79 in the United States). This guide explains the reasons behind the steps; it does not replace them.</p>
</div>

<h2>1. Point of use: don't let it dry</h2>

<p>Cleaning starts in the procedure room. Dried blood and tissue are much harder to remove, and blood contains chlorides that attack stainless steel.</p>

<ul>
<li>Wipe off visible soil during and right after the procedure with a sterile sponge moistened with sterile water.</li>
<li><strong>Never soak instruments in saline.</strong> Saline is a major cause of pitting and rust.</li>
<li>Keep instruments moist until cleaning: cover them with a towel dampened with water, or use an enzymatic pre-cleaning spray or foam.</li>
<li>Open hinged instruments, and separate sharps and delicate items from heavy ones.</li>
<li>Transport them in a closed, labelled container to the decontamination area as soon as possible.</li>
</ul>

<h2>2. Cleaning: manual, ultrasonic or washer-disinfector</h2>

<p>An instrument cannot be sterilized if it is not clean. Soil left on the surface shields microorganisms from the sterilant.</p>

<h3>Manual cleaning</h3>
<ul>
<li>Use a neutral-pH or enzymatic detergent made for medical instruments, diluted exactly as the label says.</li>
<li>Clean <strong>under the surface of the water</strong> to avoid splashing and aerosols.</li>
<li>Use soft nylon brushes. Never use steel wool, wire brushes or abrasive powders; they scratch the surface and remove its protective layer.</li>
<li>Brush serrations, box locks and ratchets in the open position, and brush through lumens with a brush of the right diameter.</li>
</ul>

<h3>Ultrasonic cleaning</h3>
<p>Ultrasonic cleaners are excellent for joints, serrations and other places a brush cannot reach. Remove gross soil first, open all instruments, avoid overloading the basket, and change the solution regularly. Do not mix different metals in the same cycle, and keep in mind that some instruments (for example certain optics and powered devices) must not go in an ultrasonic bath.</p>

<h3>Washer-disinfector</h3>
<p>Automated washer-disinfectors give the most consistent results. Load instruments open, on racks designed for them, so water jets reach every surface.</p>

<h3>Rinse and dry</h3>
<p>Rinse thoroughly to remove all detergent. Use <strong>distilled, deionised or reverse-osmosis water</strong> for the final rinse; tap water leaves mineral spots. Then dry completely, with special attention to joints and lumens. Moisture left in a box lock is a common starting point for corrosion.</p>

<h2>3. Inspection: catch problems early</h2>

<p>Inspect every instrument after cleaning, ideally under a lighted magnifier.</p>

<div class="gs-checklist">
<p class="gs-checklist__title">Inspection checklist</p>
<ul>
<li>No remaining blood, tissue or detergent, especially in serrations, box locks and ratchets.</li>
<li>Jaws and tips align and meet correctly; teeth and serrations mesh.</li>
<li>Box locks and joints move smoothly, without stiffness or cracks.</li>
<li>Ratchets engage and hold.</li>
<li>Scissors cut cleanly to the tips (many departments test them on a test material made for this purpose).</li>
<li>No pitting, rust, chipped edges, bent tips or damaged insulation.</li>
</ul>
</div>

<p>Take damaged instruments out of service and send them for repair or replacement. A worn instrument that is "still usable" can fail during surgery.</p>

<h2>4. Lubrication</h2>

<p>Instruments with moving parts (scissors, forceps, needle holders, hemostats) should be lubricated after cleaning and before sterilization, using a <strong>water-soluble instrument lubricant</strong> ("instrument milk") that is compatible with your sterilization method. Do not use mineral oil, silicone spray or household lubricants; they block steam from reaching the surface and trap residue.</p>

<h2>5. Packaging</h2>

<ul>
<li>Package instruments in the open or unlocked position, at most on the first ratchet tooth.</li>
<li>Protect sharp tips with tip guards that let the sterilant pass through.</li>
<li>Place heavy instruments at the bottom of trays and delicate ones on top.</li>
<li>Use the packaging system validated for your sterilizer: wraps, pouches or rigid containers.</li>
</ul>

<h2>6. Sterilization</h2>

<p>For heat- and moisture-stable stainless steel instruments, <strong>steam sterilization (autoclaving)</strong> is the standard method. Commonly used cycles include gravity-displacement cycles at 121 °C and pre-vacuum cycles at 132–135 °C. Exposure and drying times depend on the sterilizer, the load and the packaging, so use the parameters validated by the sterilizer manufacturer and stated in the instrument IFU.</p>

<ul>
<li>Use chemical indicators in every pack and biological indicators as your protocol requires.</li>
<li>Do not overload the chamber; steam must circulate freely.</li>
<li>Let the drying phase finish. Wet packs are not considered sterile, and moisture causes staining.</li>
<li>Let packs cool on the rack before handling to avoid condensation.</li>
</ul>

<p>Instruments that cannot tolerate steam need low-temperature methods (for example hydrogen peroxide gas plasma or ethylene oxide), as specified by their manufacturer.</p>

<h2>7. Storage</h2>

<p>Store sterile packs in a clean, dry, temperature-controlled area, away from sinks, floors and outside walls. Handle packs as little as possible, and check them for damage or moisture before use.</p>

<h2>8. Stains and rust: what they mean</h2>

<table>
<thead>
<tr><th>What you see</th><th>Likely cause</th><th>What to do</th></tr>
</thead>
<tbody>
<tr><td>Rust-coloured spots that leave a mark when wiped</td><td>Deposits from other rusty items or rusty pipes, or real corrosion</td><td>Find and remove the source; take corroded instruments out of service</td></tr>
<tr><td>Pitting, small holes in the surface</td><td>Chlorides (saline, blood, bleach) left on the steel</td><td>Stop saline soaks and bleach; rinse promptly. Pitted instruments cannot be repaired.</td></tr>
<tr><td>White or chalky spots</td><td>Minerals from tap water in rinsing or steam</td><td>Use treated water for the final rinse; check steam quality</td></tr>
<tr><td>Brown or orange film</td><td>Detergent residue or a detergent with the wrong pH</td><td>Use the correct detergent at the right dilution; rinse well</td></tr>
<tr><td>Blue-grey or black discolouration</td><td>Reaction with cleaning or cold-sterilization chemicals</td><td>Review chemicals and soak times</td></tr>
<tr><td>Rainbow-coloured film</td><td>Overheating, or heat on a residue film</td><td>Review cleaning and sterilizer temperatures</td></tr>
</tbody>
</table>

<h2>9. Habits that make instruments last</h2>

<ul>
<li>Use each instrument only for its intended purpose; scissors for tissue are not for cutting sutures or wire.</li>
<li>Never let blood or saline dry on an instrument.</li>
<li>Do not use bleach or chlorine products on stainless steel.</li>
<li>Do not mix stainless steel with other metals in ultrasonic or soaking baths.</li>
<li>Handle instruments in small groups, not piled in a basin.</li>
<li>Have sharp instruments professionally sharpened and adjusted on a schedule.</li>
</ul>

<h2>Instruments built for repeated reprocessing</h2>

<p>Correct care makes a good instrument last for years, but it cannot make up for poor steel or skipped passivation. Gami Surgical manufactures surgical, dental and beauty instruments in Sialkot from medical-grade stainless steel, made to stand up to repeated cleaning and sterilization. Send us your list for specifications and a quote.</p>
</article>
</body>
</html>
